PICS 0
BACnet Protocol Implementation Conformance Statement
Vendor Name: "Chipkin Automation Systems"
Product Name: "CAS BACnet Stack Example - B-EC"
Product Model Number: "CAS BACnet Stack Example - B-EC"
Product Description: "A BACnet/IP elevator controller built on the CAS BACnet Stack. It reports what an elevator installation (an Elevator Group, a Lift and an Escalator) is doing, the same object family as the B-EM example, and also accepts commands: WriteProperty and WritePropertyMultiple to three commandable outputs and to the Elevator Group's Landing_Call_Control (a landing call is served by a simulated lift car), TimeSynchronization and ReinitializeDevice. It supports SubscribeCOV and SubscribeCOVPropertyMultiple, generates intrinsic event notifications (CHANGE_OF_STATE on the Lift's Passenger_Alarm, FAULT_LISTED on its Fault_Signals), accepts AcknowledgeAlarm, answers GetEventInformation, handles DeviceCommunicationControl, and is discoverable by Who-Is and Who-Has (it can also initiate a Who-Is). It is a tutorial for implementers of the B-EC profile."

BACnet Standardized Device Profiles Supported:
{
B-EC - BACnet Elevator Controller
}

BIBBs Supported:
{
DS-RP-B
DS-RPM-B
DS-WP-B
DS-WPM-B
DS-COV-B
DS-COVM-B
AE-N-I-B
AE-ACK-B
AE-INFO-B
DM-DDB-A
DM-DDB-B
DM-DOB-B
DM-DCC-B
DM-RD-B
DM-TS-B
}

BACnet Standard Application Services Supported:
{
AcknowledgeAlarm Execute
ConfirmedCOVNotification Initiate
ConfirmedEventNotification Initiate
SubscribeCOV Execute
ReadProperty Execute
ReadPropertyMultiple Execute
WriteProperty Execute
WritePropertyMultiple Execute
DeviceCommunicationControl Execute
ReinitializeDevice Execute
IAm Initiate
IHave Initiate
UnconfirmedCOVNotification Initiate
UnconfirmedEventNotification Initiate
TimeSynchronization Execute
WhoHas Execute
WhoIs Initiate Execute
GetEventInformation Execute
SubscribeCOVPropertyMultiple Execute
ConfirmedCOVNotificationMultiple Initiate
UnconfirmedCOVNotificationMultiple Initiate
}

Standard Object Types Supported:
{
Analog Input
Analog Output
Binary Input
Binary Output
Device
Multi-state Input
Multi-state Output
Notification Class
Positive Integer Value
Network Port
Elevator Group
Escalator
Lift
}

Data Link Layer Option:
{
BACnet IP, (Annex J)
}

Character Sets Supported:
{
ISO 10646 (UTF-8) / ANSI X3.4
}

Special Functionality:
{
Maximum APDU size in octets: 1476
Segmented Requests Supported, window size: 1
Segmented Responses Supported, window size: 1
}

Default Property Value Restrictions:
{
unsigned-integer: <minimum: 0; maximum: 65535>
signed-integer: <minimum: -2147483648; maximum: 2147483647>
real: <minimum: -3.4e+38; maximum: 3.4e+38; resolution: 0.01>
character-string: <maximum length string: 64>
octet-string: <maximum length string: 256>
list: <maximum length list: 10>
}

Fail Times:
{
Notification Fail Time: 60
Internal Processing Fail Time: 2
Minimum ON/OFF Time: 2
Schedule Evaluation Fail Time: 2
External Command Fail Time: 5
Program Object State Change Fail Time: 5
Acknowledgement Fail Time: 2
Slave Proxy Confirm Interval: 6
Unconfirmed Response Fail Time: 4
Activate Changes Fail Time: 30
Auto Negotiation Fail Time: 15
Foreign Device Registration Fail Time: 10
Channel Write Fail Time: 30
}

List of Objects in test device:
{
{
object-identifier: (analog-input, 1)
object-name: "Bronze"
object-type: ANALOG_INPUT
COV-increment: 1
event-state: ?
out-of-service: FALSE
present-value: ?
status-flags: ?
units: DEGREES-CELSIUS
},
{
object-identifier: (analog-output, 1)
object-name: "Chartreuse"
object-type: ANALOG_OUTPUT
event-state: NORMAL
out-of-service: FALSE
present-value: 20 W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
relinquish-default: 20
status-flags: (F,F,F,F)
units: DEGREES-CELSIUS
current-command-priority: ?
},
{
object-identifier: (binary-input, 1)
object-name: "Emerald"
object-type: BINARY_INPUT
event-state: ?
out-of-service: FALSE
polarity: NORMAL
present-value: ?
status-flags: ?
},
{
object-identifier: (binary-output, 1)
object-name: "Fuchsia"
object-type: BINARY_OUTPUT
event-state: NORMAL
out-of-service: FALSE
polarity: NORMAL
present-value: INACTIVE W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
relinquish-default: INACTIVE
status-flags: (F,F,F,F)
current-command-priority: ?
},
{
object-identifier: (device, 389013)
object-name: "Chipkin Example B-EC"
object-type: DEVICE
apdu-segment-timeout: 5000
apdu-timeout: 10000
application-software-version: "1.3.1"
description: "Chipkin CAS BACnet Stack example - B-EC (Elevator Controller) profile. DS-RP/RPM/WP/WPM-B, DS-COV-B, DS-COVM-B, AE-N-I-B / AE-ACK-B / AE-INFO-B, DM-DDB-A, DM-DCC-B, DM-TS-B, DM-RD-B. Commands three outputs and the landing calls."
device-address-binding: ?
firmware-revision: "6.0.23.0"
local-date: ?
local-time: ?
max-apdu-length-accepted: 1476
model-name: "CAS BACnet Stack Example - B-EC"
number-of-apdu-retries: 3
object-list: {(analog-input, 1), (analog-output, 1), (binary-input, 1), (binary-output, 1), (device, 389013), (multi-state-input, 1), (multi-state-output, 1), (notification-class, 1), (positive-integer-value, 1), (network-port, 1), (elevator-group, 1), (escalator, 1), (lift, 1)}
protocol-object-types-supported: (T,T,F,T,T,F,F,F,T,F,F,F,F,T,T,T,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,T,F,F,F,F,F,F,F,T,T,T,T,F,F,F,F,F)
protocol-services-supported: (T,F,T,F,F,T,F,F,F,F,F,F,T,F,T,T,T,T,F,F,T,F,F,F,F,F,T,T,F,T,F,F,T,T,T,F,F,F,F,T,F,T,F,F,F,F,F,F,F,F)
protocol-version: 1
segmentation-supported: SEGMENTED-BOTH
system-status: OPERATIONAL
vendor-identifier: 389
vendor-name: "Chipkin Automation Systems"
protocol-revision: 30
active-COV-subscriptions: ?
database-revision: ?
max-segments-accepted: 16
active-COV-multiple-subscriptions: ?
},
{
object-identifier: (multi-state-input, 1)
object-name: "Hot Pink"
object-type: MULTI_STATE_INPUT
event-state: ?
number-of-states: 3
out-of-service: FALSE
present-value: ?
state-text: {"On", "Off", "Auto"}
status-flags: ?
},
{
object-identifier: (multi-state-output, 1)
object-name: "Indigo"
object-type: MULTI_STATE_OUTPUT
event-state: NORMAL
number-of-states: 3
out-of-service: FALSE
present-value: 1 W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
relinquish-default: 1
status-flags: (F,F,F,F)
current-command-priority: ?
},
{
object-identifier: (notification-class, 1)
object-name: "Crimson"
object-type: NOTIFICATION_CLASS
ack-required: (T,F,T)
priority: {100, 50, 200}
recipient-list: ? W
},
{
object-identifier: (positive-integer-value, 1)
object-name: "Turquoise"
object-type: POSITIVE_INTEGER_VALUE
present-value: 100
status-flags: (F,F,F,F)
units: NO-UNITS
},
{
object-identifier: (network-port, 1)
object-name: "Vermilion"
object-type: NETWORK_PORT
out-of-service: FALSE
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
apdu-length: 1476
ip-address: "host-specific (not recorded)"
ip-default-gateway: "host-specific (not recorded)"
ip-dns-server: "host-specific (not recorded)"
bacnet-ip-mode: NORMAL
ip-subnet-mask: "host-specific (not recorded)"
bacnet-ip-udp-port: 47833
changes-pending: FALSE
command: IDLE
fd-bbmd-address: "host-specific (not recorded)"
fd-subscription-lifetime: 0
link-speed: 0
mac-address: "host-specific (not recorded)"
network-number: 0
network-number-quality: UNKNOWN
network-type: IPV4
protocol-level: BACNET-APPLICATION
command-validation-result: {{(*-*-*), *:*:*.*}, {OBJECT, SUCCESS}}
},
{
object-identifier: (elevator-group, 1)
object-name: "Maroon"
object-type: ELEVATOR_GROUP
group-members: {(lift, 1)}
group-id: 1
group-mode: NORMAL
landing-calls: ?
landing-call-control: ? W
machine-room-id: (positive-integer-value, 1)
},
{
object-identifier: (escalator, 1)
object-name: "Mint"
object-type: ESCALATOR
out-of-service: FALSE
status-flags: (F,F,F,F)
elevator-group: (elevator-group, 4194303)
escalator-mode: UP
group-id: 1
installation-id: 1
operation-direction: ?
passenger-alarm: ?
power-mode: TRUE
},
{
object-identifier: (lift, 1)
object-name: "Mauve"
object-type: LIFT
acked-transitions: ?
notification-class: 1
event-enable: (T,T,T)
event-state: NORMAL
notify-type: ALARM
out-of-service: FALSE
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
time-delay: 0
event-time-stamps: ?
event-detection-enable: TRUE
event-algorithm-inhibit: FALSE
time-delay-normal: 0
reliability-evaluation-inhibit: FALSE
assigned-landing-calls: ?
car-door-status: ?
car-moving-direction: ?
car-position: ?
elevator-group: (elevator-group, 1)
fault-signals: ?
group-id: 1
installation-id: 1
landing-door-status: ?
passenger-alarm: ?
registered-car-call: ?
},
}
End of BACnet Protocol Implementation Conformance Statement
